组态设备名称:设备0										
驱动库文件路径:d:\mcgspro\program\drivers\plc\西门子\smart200\smart200_ex.ui										
驱动构件名称:西门子_S7_Smart200_以太网										
驱动构件版本:7.001										
通道号	变量名	变量类型	通道名称	读写类型	寄存器名称	数据类型	寄存器地址	地址偏移	通道采集频次	通道处理
0	调节池提升1号故障	INTEGER	读写I000.0	读写	I输入继电器	通道的第00位	0		1	
1	调节池提升2号故障	INTEGER	读写I000.1	读写	I输入继电器	通道的第01位	0		1	
2	调节池补水电磁阀故障	INTEGER	读写I000.2	读写	I输入继电器	通道的第02位	0		1	
3	碳源搅拌故障	INTEGER	读写I000.3	读写	I输入继电器	通道的第03位	0		1	
4	碳源加药故障	INTEGER	读写I000.4	读写	I输入继电器	通道的第04位	0		1	
5	格栅机故障	INTEGER	读写I000.5	读写	I输入继电器	通道的第05位	0		1	
6	缺氧池搅拌故障	INTEGER	读写I000.6	读写	I输入继电器	通道的第06位	0		1	
7	污泥回流1号泵故障	INTEGER	读写I000.7	读写	I输入继电器	通道的第07位	0		1	
8	污泥回流2号泵故障	INTEGER	读写I001.0	读写	I输入继电器	通道的第00位	1		1	
9	产水泵1号故障	INTEGER	读写I001.1	读写	I输入继电器	通道的第01位	1		1	
10	产水泵2号故障	INTEGER	读写I001.2	读写	I输入继电器	通道的第02位	1		1	
11	反洗泵1号故障	INTEGER	读写I001.3	读写	I输入继电器	通道的第03位	1		1	
12	反洗泵2号故障	INTEGER	读写I001.4	读写	I输入继电器	通道的第04位	1		1	
13	中水补水电磁阀故障	INTEGER	读写I001.5	读写	I输入继电器	通道的第05位	1		1	
14	风机1号故障	INTEGER	读写I001.6	读写	I输入继电器	通道的第06位	1		1	
15	风机2号故障	INTEGER	读写I001.7	读写	I输入继电器	通道的第07位	1		1	
16	中水池计量泵故障	INTEGER	读写I002.0	读写	I输入继电器	通道的第00位	2		1	
17	除臭风机故障	INTEGER	读写I002.1	读写	I输入继电器	通道的第01位	2		1	
18	除臭机故障	INTEGER	读写I002.2	读写	I输入继电器	通道的第02位	2		1	
19	调节池提升1号	INTEGER	读写Q000.0	读写	Q输出继电器	通道的第00位	0		1	
20	调节池提升2号	INTEGER	读写Q000.1	读写	Q输出继电器	通道的第01位	0		1	
21	调节池补水电磁阀	INTEGER	读写Q000.2	读写	Q输出继电器	通道的第02位	0		1	
22	碳源搅拌	INTEGER	读写Q000.3	读写	Q输出继电器	通道的第03位	0		1	
23	碳源加药	INTEGER	读写Q000.4	读写	Q输出继电器	通道的第04位	0		1	
24	格栅机	INTEGER	读写Q000.5	读写	Q输出继电器	通道的第05位	0		1	
25	缺氧池搅拌	INTEGER	读写Q000.6	读写	Q输出继电器	通道的第06位	0		1	
26	污泥回流1号泵	INTEGER	读写Q000.7	读写	Q输出继电器	通道的第07位	0		1	
27	污泥回流2号泵	INTEGER	读写Q001.0	读写	Q输出继电器	通道的第00位	1		1	
28	产水泵1号	INTEGER	读写Q001.1	读写	Q输出继电器	通道的第01位	1		1	
29	产水泵2号	INTEGER	读写Q001.2	读写	Q输出继电器	通道的第02位	1		1	
30	反洗泵1号	INTEGER	读写Q001.3	读写	Q输出继电器	通道的第03位	1		1	
31	反洗泵2号	INTEGER	读写Q001.4	读写	Q输出继电器	通道的第04位	1		1	
32	中水补水电磁阀	INTEGER	读写Q001.5	读写	Q输出继电器	通道的第05位	1		1	
33	风机1号	INTEGER	读写Q001.6	读写	Q输出继电器	通道的第06位	1		1	
34	风机2号	INTEGER	读写Q001.7	读写	Q输出继电器	通道的第07位	1		1	
35	中水池计量泵	INTEGER	读写Q002.0	读写	Q输出继电器	通道的第00位	2		1	
36	除臭风机	INTEGER	读写Q002.1	读写	Q输出继电器	通道的第01位	2		1	
37	除臭机	INTEGER	读写Q002.2	读写	Q输出继电器	通道的第02位	2		1	
38	确认时间	INTEGER	读写M000.0	读写	M内部继电器	通道的第00位	0		1	
39	调节池自动	INTEGER	读写M000.1	读写	M内部继电器	通道的第01位	0		1	
40	调节池手动	INTEGER	读写M000.2	读写	M内部继电器	通道的第02位	0		1	
41	调节池手动泵1	INTEGER	读写M000.4	读写	M内部继电器	通道的第04位	0		1	
42	调节池手动泵2	INTEGER	读写M000.5	读写	M内部继电器	通道的第05位	0		1	
43	自来水补水自动	INTEGER	读写M002.6	读写	M内部继电器	通道的第06位	2		1	
44	自来水补水手动	INTEGER	读写M002.7	读写	M内部继电器	通道的第07位	2		1	
45	手动电磁阀开关	INTEGER	读写M003.1	读写	M内部继电器	通道的第01位	3		1	
46	碳源搅拌自动	INTEGER	读写M003.2	读写	M内部继电器	通道的第02位	3		1	
47	碳源搅拌手动	INTEGER	读写M003.3	读写	M内部继电器	通道的第03位	3		1	
48	碳源搅拌手动开关	INTEGER	读写M003.5	读写	M内部继电器	通道的第05位	3		1	
49	碳源加药自动	INTEGER	读写M004.0	读写	M内部继电器	通道的第00位	4		1	
50	碳源加药手动	INTEGER	读写M004.1	读写	M内部继电器	通道的第01位	4		1	
51	碳源加药手动开关	INTEGER	读写M004.2	读写	M内部继电器	通道的第02位	4		1	
52	自动格栅机	INTEGER	读写M004.4	读写	M内部继电器	通道的第04位	4		1	
53	手动格栅机	INTEGER	读写M004.5	读写	M内部继电器	通道的第05位	4		1	
54	手动格栅机开关	INTEGER	读写M004.7	读写	M内部继电器	通道的第07位	4		1	
55	缺氧搅拌自动	INTEGER	读写M005.2	读写	M内部继电器	通道的第02位	5		1	
56	缺氧搅拌手动	INTEGER	读写M005.3	读写	M内部继电器	通道的第03位	5		1	
57	缺氧搅拌手动开关	INTEGER	读写M005.5	读写	M内部继电器	通道的第05位	5		1	
58	鼓风机自动	INTEGER	读写M006.0	读写	M内部继电器	通道的第00位	6		1	
59	鼓风机手动	INTEGER	读写M006.1	读写	M内部继电器	通道的第01位	6		1	
60	鼓风机1号手动开关	INTEGER	读写M006.3	读写	M内部继电器	通道的第03位	6		1	
61	鼓风机2号手动开关	INTEGER	读写M006.4	读写	M内部继电器	通道的第04位	6		1	
62	产水泵自动	INTEGER	读写M007.1	读写	M内部继电器	通道的第01位	7		1	
63	产水泵手动	INTEGER	读写M007.2	读写	M内部继电器	通道的第02位	7		1	
64	产水泵1手动开关	INTEGER	读写M007.4	读写	M内部继电器	通道的第04位	7		1	
65	产水泵2手动开关	INTEGER	读写M007.5	读写	M内部继电器	通道的第05位	7		1	
66	反洗泵1号手动开关	INTEGER	读写M008.2	读写	M内部继电器	通道的第02位	8		1	
67	反洗泵2号手动开关	INTEGER	读写M008.3	读写	M内部继电器	通道的第03位	8		1	
68	污泥回流泵定时1	INTEGER	读写M008.6	读写	M内部继电器	通道的第06位	8		1	
69	污泥回流泵定时2	INTEGER	读写M008.7	读写	M内部继电器	通道的第07位	8		1	
70	污泥回流泵定时3	INTEGER	读写M009.0	读写	M内部继电器	通道的第00位	9		1	
71	污泥回流泵定时4	INTEGER	读写M009.1	读写	M内部继电器	通道的第01位	9		1	
72	污泥回流泵定时5	INTEGER	读写M009.2	读写	M内部继电器	通道的第02位	9		1	
73	回流泵自动	INTEGER	读写M009.4	读写	M内部继电器	通道的第04位	9		1	
74	回流泵手动	INTEGER	读写M009.5	读写	M内部继电器	通道的第05位	9		1	
75	回流泵1号手动开关	INTEGER	读写M009.7	读写	M内部继电器	通道的第07位	9		1	
76	回流泵2号手动开关	INTEGER	读写M010.0	读写	M内部继电器	通道的第00位	10		1	
77	自动计量泵	INTEGER	读写M010.5	读写	M内部继电器	通道的第05位	10		1	
78	手动计量泵	INTEGER	读写M010.6	读写	M内部继电器	通道的第06位	10		1	
79	手动计量泵开关	INTEGER	读写M011.0	读写	M内部继电器	通道的第00位	11		1	
80	自动补水	INTEGER	读写M011.1	读写	M内部继电器	通道的第01位	11		1	
81	手动补水	INTEGER	读写M011.2	读写	M内部继电器	通道的第02位	11		1	
82	手动补水开关	INTEGER	读写M011.4	读写	M内部继电器	通道的第04位	11		1	
83	手动除臭	INTEGER	读写M011.5	读写	M内部继电器	通道的第05位	11		1	
84	自动除臭	INTEGER	读写M011.6	读写	M内部继电器	通道的第06位	11		1	
85	手动除臭风机开关	INTEGER	读写M011.7	读写	M内部继电器	通道的第07位	11		1	
86	手动除臭机开关	INTEGER	读写M012.0	读写	M内部继电器	通道的第00位	12		1	
87	年1	SINGLE	读写VBUB050	读写	V数据寄存器	8位 无符号二进制	50		1	
88	月1	SINGLE	读写VBUB051	读写	V数据寄存器	8位 无符号二进制	51		1	
89	日1	SINGLE	读写VBUB052	读写	V数据寄存器	8位 无符号二进制	52		1	
90	时1	SINGLE	读写VBUB053	读写	V数据寄存器	8位 无符号二进制	53		1	
91	分1	SINGLE	读写VBUB054	读写	V数据寄存器	8位 无符号二进制	54		1	
92	秒1	SINGLE	读写VBUB055	读写	V数据寄存器	8位 无符号二进制	55		1	
93	年	SINGLE	读写VBUB060	读写	V数据寄存器	8位 无符号二进制	60		1	
94	月	SINGLE	读写VBUB061	读写	V数据寄存器	8位 无符号二进制	61		1	
95	日	SINGLE	读写VBUB062	读写	V数据寄存器	8位 无符号二进制	62		1	
96	时	SINGLE	读写VBUB063	读写	V数据寄存器	8位 无符号二进制	63		1	
97	分	SINGLE	读写VBUB064	读写	V数据寄存器	8位 无符号二进制	64		1	
98	秒	SINGLE	读写VBUB065	读写	V数据寄存器	8位 无符号二进制	65		1	
99	调节池当前液位	SINGLE	读写VDF100	读写	V数据寄存器	32位 浮点数	100		1	
100	调节池超高液位	SINGLE	读写VDF110	读写	V数据寄存器	32位 浮点数	110		1	
101	调节池高液位	SINGLE	读写VDF114	读写	V数据寄存器	32位 浮点数	114		1	
102	调节池低液位	SINGLE	读写VDF118	读写	V数据寄存器	32位 浮点数	118		1	
103	调节池超低液位	SINGLE	读写VDF122	读写	V数据寄存器	32位 浮点数	122		1	
104	延时启动	SINGLE	读写VWUB130	读写	V数据寄存器	16位 无符号二进制	130		1	
105	启动时长	SINGLE	读写VWUB140	读写	V数据寄存器	16位 无符号二进制	140		1	
106	碳源搅拌启动	SINGLE	读写VWUB160	读写	V数据寄存器	16位 无符号二进制	160		1	
107	碳源搅拌停止	SINGLE	读写VWUB162	读写	V数据寄存器	16位 无符号二进制	162		1	
108	缺氧搅拌启动	SINGLE	读写VWUB170	读写	V数据寄存器	16位 无符号二进制	170		1	
109	缺氧搅拌停止	SINGLE	读写VWUB172	读写	V数据寄存器	16位 无符号二进制	172		1	
110	MBR膜池当前液位	SINGLE	读写VDF200	读写	V数据寄存器	32位 浮点数	200		1	
111	MBR膜池超高液位	SINGLE	读写VDF210	读写	V数据寄存器	32位 浮点数	210		1	
112	MBR膜池高液位	SINGLE	读写VDF214	读写	V数据寄存器	32位 浮点数	214		1	
113	MBR膜池低液位	SINGLE	读写VDF218	读写	V数据寄存器	32位 浮点数	218		1	
114	MBR膜池超低液位	SINGLE	读写VDF222	读写	V数据寄存器	32位 浮点数	222		1	
115	鼓风机启动	SINGLE	读写VWUB235	读写	V数据寄存器	16位 无符号二进制	235		1	
116	鼓风机停止	SINGLE	读写VWUB238	读写	V数据寄存器	16位 无符号二进制	238		1	
117	产水泵启动	SINGLE	读写VWUB240	读写	V数据寄存器	16位 无符号二进制	240		1	
118	产水泵停止	SINGLE	读写VWUB245	读写	V数据寄存器	16位 无符号二进制	245		1	
119	产水泵切换	SINGLE	读写VWUB250	读写	V数据寄存器	16位 无符号二进制	250		1	
120	污泥定时1时开	SINGLE	读写VBUB260	读写	V数据寄存器	8位 无符号二进制	260		1	
121	污泥定时1分开	SINGLE	读写VBUB261	读写	V数据寄存器	8位 无符号二进制	261		1	
122	污泥定时1时关	SINGLE	读写VBUB262	读写	V数据寄存器	8位 无符号二进制	262		1	
123	污泥定时1分关	SINGLE	读写VBUB263	读写	V数据寄存器	8位 无符号二进制	263		1	
124	污泥定时2时开	SINGLE	读写VBUB264	读写	V数据寄存器	8位 无符号二进制	264		1	
125	污泥定时2分开	SINGLE	读写VBUB265	读写	V数据寄存器	8位 无符号二进制	265		1	
126	污泥定时2时关	SINGLE	读写VBUB266	读写	V数据寄存器	8位 无符号二进制	266		1	
127	污泥定时2分关	SINGLE	读写VBUB267	读写	V数据寄存器	8位 无符号二进制	267		1	
128	污泥定时3时开	SINGLE	读写VBUB268	读写	V数据寄存器	8位 无符号二进制	268		1	
129	污泥定时3分开	SINGLE	读写VBUB269	读写	V数据寄存器	8位 无符号二进制	269		1	
130	污泥定时3时关	SINGLE	读写VBUB270	读写	V数据寄存器	8位 无符号二进制	270		1	
131	污泥定时3分关	SINGLE	读写VBUB271	读写	V数据寄存器	8位 无符号二进制	271		1	
132	污泥定时4时开	SINGLE	读写VBUB272	读写	V数据寄存器	8位 无符号二进制	272		1	
133	污泥定时4分开	SINGLE	读写VBUB273	读写	V数据寄存器	8位 无符号二进制	273		1	
134	污泥定时4时关	SINGLE	读写VBUB274	读写	V数据寄存器	8位 无符号二进制	274		1	
135	污泥定时4分关	SINGLE	读写VBUB275	读写	V数据寄存器	8位 无符号二进制	275		1	
136	污泥定时5时开	SINGLE	读写VBUB276	读写	V数据寄存器	8位 无符号二进制	276		1	
137	污泥定时5分开	SINGLE	读写VBUB277	读写	V数据寄存器	8位 无符号二进制	277		1	
138	污泥定时5时关	SINGLE	读写VBUB278	读写	V数据寄存器	8位 无符号二进制	278		1	
139	污泥定时5分关	SINGLE	读写VBUB279	读写	V数据寄存器	8位 无符号二进制	279		1	
140	回流泵启动	SINGLE	读写VWUB290	读写	V数据寄存器	16位 无符号二进制	290		1	
141	回流泵停止	SINGLE	读写VWUB292	读写	V数据寄存器	16位 无符号二进制	292		1	
142	中间水池当前液位	SINGLE	读写VDF300	读写	V数据寄存器	32位 浮点数	300		1	
143	中间水池超高液位	SINGLE	读写VDF310	读写	V数据寄存器	32位 浮点数	310		1	
144	中间水池高液位	SINGLE	读写VDF314	读写	V数据寄存器	32位 浮点数	314		1	
145	中间水池低液位	SINGLE	读写VDF318	读写	V数据寄存器	32位 浮点数	318		1	
146	中间水池超低液位	SINGLE	读写VDF322	读写	V数据寄存器	32位 浮点数	322		1	
147	启动除臭机	SINGLE	读写VWUB400	读写	V数据寄存器	16位 无符号二进制	400		1	
148	停止除臭机	SINGLE	读写VWUB402	读写	V数据寄存器	16位 无符号二进制	402		1	
149	停止除臭风机	SINGLE	读写VWUB404	读写	V数据寄存器	16位 无符号二进制	404		1	
150	循环延时	SINGLE	读写VWUB406	读写	V数据寄存器	16位 无符号二进制	406		1	
151	电磁流量计	SINGLE	读写VDF500	读写	V数据寄存器	32位 浮点数	500		1	
152	调节池液位上限	SINGLE	读写VDF600	读写	V数据寄存器	32位 浮点数	600		1	
153	调节池液位下限	SINGLE	读写VDF604	读写	V数据寄存器	32位 浮点数	604		1	
154	MBR膜池液位上限	SINGLE	读写VDF608	读写	V数据寄存器	32位 浮点数	608		1	
155	MBR膜池液位下限	SINGLE	读写VDF612	读写	V数据寄存器	32位 浮点数	612		1	
156	中水池液位上限	SINGLE	读写VDF616	读写	V数据寄存器	32位 浮点数	616		1	
157	中水池液位下限	SINGLE	读写VDF620	读写	V数据寄存器	32位 浮点数	620		1	
158	电磁流量计上限	SINGLE	读写VDF624	读写	V数据寄存器	32位 浮点数	624		1	
159	电磁流量计下限	SINGLE	读写VDF628	读写	V数据寄存器	32位 浮点数	628		1	
